---
title: 5.13 Pc组：多段速指令和简易PLC
toc: true
weight: 13
next: /docs/functional-parameter-table/communication-parameters/
prev: /docs/functional-parameter-table/pulse-frequency-and-counting/
---
{{< callout type="info" >}}
  变频器参数属性说明
{{< /callout >}}
✅：表示该参数的设定值在变频器处于停机、运行状态中，均可更改；  
✳️：表示该参数的设定值在变频器处于运行状态时，不可更改；  
❎：表示该参数的数值是实际检测记录值，不能更改；


## Pc组：多段速指令和简易PLC

|  功能代码|    名称  | 设定范围 | 出厂值 |属性 | DEC地址 |
| :----: |    :----   | :----   | :----:   | :----:   | :----:   |
|  Pc-00|    多段指令0  | -100.0%~100.0% |0.0% | ✅ | 64512 |
|  Pc-01|    多段指令1  | -100.0%~100.0% |0.0% | ✅ | 64513 |
|  Pc-02|    多段指令2  | -100.0%~100.0% |0.0% | ✅ | 64514 |
|  Pc-03|    多段指令3  | -100.0%~100.0% |0.0% | ✅ | 64515 |
|  Pc-04|    多段指令4  | -100.0%~100.0% |0.0% | ✅ | 64516 |
|  Pc-05|    多段指令5  | -100.0%~100.0% |0.0% | ✅ | 64517 |
|  Pc-06|    多段指令6  | -100.0%~100.0% |0.0% | ✅ | 64518 |
|  Pc-07|    多段指令7  | -100.0%~100.0% |0.0% | ✅ | 64519 |
|  Pc-16|    简易PLC运行方式  | 0：单次运行结束停机</br>1：单次运行结束保持终值</br>2：一直循环 |0 | ✅ | 64528 |
|  Pc-17|    简易PLC掉电记忆选择  | 个位：掉电记忆选择</br>0：掉电不记忆</br>1：掉电记忆</br>十位：停机记忆选择</br>0：停机不记忆</br>1：停机记忆 |00 | ✅ | 64529 |
|  Pc-18|    简易PLC-0段运行时间  | 0.0s(h)~6553.5s(h) |0.0s(h) | ✅ | 64530 |
|  Pc-19|    简易PLC-0段加减速时间选择  | 0~3 |0 | ✅ | 64531 |
|  Pc-20|    简易PLC-1段运行时间  | 0.0s(h)~6553.5s(h) |0.0s(h) | ✅ | 64532 |
|  Pc-21|    简易PLC-1段加减速时间选择  | 0~3 |0 | ✅ | 64533 |
|  Pc-22|    简易PLC-2段运行时间  | 0.0s(h)~6553.5s(h) |0.0s(h) | ✅ | 64534 |
|  Pc-23|    简易PLC-2段加减速时间选择  | 0~3 |0 | ✅ | 64535 |
|  Pc-24|    简易PLC-3段运行时间  | 0.0s(h)~6553.5s(h) |0.0s(h) | ✅ | 64536 |
|  Pc-25|    简易PLC-3段加减速时间选择  | 0~3 |0 | ✅ | 64537 |
|  Pc-26|    简易PLC-4段运行时间  | 0.0s(h)~6553.5s(h) |0.0s(h) | ✅ | 64538 |
|  Pc-27|    简易PLC-4段加减速时间选择  | 0~3 |0 | ✅ | 64539 |
|  Pc-28|    简易PLC-5段运行时间  | 0.0s(h)~6553.5s(h) |0.0s(h) | ✅ | 64540 |
|  Pc-29|    简易PLC-5段加减速时间选择  | 0~3 |0 | ✅ | 64541 |
|  Pc-30|    简易PLC-6段运行时间  | 0.0s(h)~6553.5s(h) |0.0s(h) | ✅ | 64542 |
|  Pc-31|    简易PLC-6段加减速时间选择  | 0~3 |0 | ✅ | 64543 |
|  Pc-32|    简易PLC-7段运行时间  | 0.0s(h)~6553.5s(h) |0.0s(h) | ✅ | 64544 |
|  Pc-33|    简易PLC-7段加减速时间选择  | 0~3 |0 | ✅ | 64545 |
|  Pc-50|    简易PLC运行时间单位  | 0：s(秒)</br>1：h(时) |0 | ✅ | 64562 |
|  Pc-51|    多段指令0给定方式  | 0：功能码PC-00给定</br>1：AI1</br>2：AI2</br>3：AI3外引键盘电位器</br>4：HDI输入脉冲</br>5：PID</br>6：预置频率(P0-08)给定，UP/DOWN可修改 |0 | ✅ | 64563 |



探索这些文档以便了解更多内容：

{{< cards >}}
  {{< card link="https://item.taobao.com/item.htm?ft=t&id=771441899583" title="立即购买高性能矢量变频器" icon="shopping-cart" >}}

  {{< card link="/blog/faq/" title="变频器常见问题解答" icon="newspaper" >}}
{{< /cards >}}	
