---
title: 8.2 通讯数据地址定义
weight: 2
prev: /docs/modbus-communication-protocol/agreement-content/
next: /docs/warranty-instructions/
sidebar:
  open: false
---


通讯数据可分为功能码数据、非功能码数据，后者包括运行命令、运行状态、运行参数、告警信息等。
### 8.2.1 功能码数据
功能码数据为变频器的重要设置参数，有P组和A组功能参数，参数群组如下：
 |功能码数据|数据范围| 属性值|                    
 |:----: |:----  |:----: |
 |P组|P0、P1、P2、P3、P4、P5、P6、P7、P8、P9、PA、PB、PC、PD、PE、PF| 可读写| 
 |A组|A0、A1、A2、A3、A4、A5、A6、A7、A8、A9、 AA、AB、AC、AD、AE、AF| 可读写| 
 

功能码数据通讯地址定义如下：   
1、当为通讯**读取功能码**数据时，对于P0～PF、A0～AF组功能码数据，其**通讯地址高十六位直接为功能组编号，低十六位直接为功能码在功能组中序号**，举例如下：  
P0-16功能参数：其通讯地址为F010H，其中F0H代表P0组功能参数，10H代表功能组中序号16的十六进制数据格式。
AC-08功能参数：其通讯地址为AC08，其中ACH代表AC组功能参数，08H代表功能码在功能组中序号08的十六进制数据格式。
  
2、当为通讯**写入功能码**数据时，对于PO～PF组功能码数据，其通讯地址高十六位，根据是否写入EEPROM，区分为00～0F或F0～FF，低十六位直接为功能码在功能组中序号，举例如下：   
写功能在参数P0-16：  
需要写入EEPROM时，其通讯地址为F010H，  
不需要写入EEPROM时，其通讯地址为0010H。    

3、当为通讯**写入EEPROM**数据时，，对于A0～AF组功能码数据，其通讯地址高十六位区分为10～4F或A0～AF，低十六位直接为功能码在功能组中序号，举例如下：    
写功能参数AC-08：
需要写入EEPROM时，其通讯地址为AC08H，  
不需要写入EEPROM时，其通讯地址为4C08H。
### 8.2.2 非功能码数据
 |非功能码数据|数据范围| 属性值|                    
 |:----: |:----  |:----: |
 |状态数据|U组监视参数、变频器故障描述、变频器运行状态| 可读| 
 |控制参数|控制命令、通讯设定值、数字输出端子控制、模拟输出AO1控制、模拟输出 、AO2控制、高速脉冲（FMP）输出控制、参数初始化| 可写| 
 

### 8.2.3 状态数据

状态数据分为U组监视参数、变频器故障描述、变频器运行状态。   
1、U组参数监视参数  
U组监视数据描述见说明书相关U0组功能描述，其地址定义如下：  
U0～UF，其通讯地址高十六位为70～7F，低十六位为监视参数在组中的序号，举例如下：   U0-11，其通讯地址为700BH。  
2、变频器故障描述  
通讯读取变频器故障时通讯地址固定为8000H，上位机通过读取该地址数据可以获取当前变频器故障代码，故障代码描述见[第五章P9-14功能码](/docs/functional-parameter-table/malfunction-and-protection/) 中定义。  
3、变频器运行状态
通讯读取变频器运行状态时，通讯地址因定为3000H，上位机通过读取该地焉数据，可以获取当前变频器运行状态信息，定义如下：
 |变频器运行状态通讯地址|读取状态字定义|                   
 |:----: |:----  | 
 |3000H| 1：正转运行</br> 2：反转运行</br> 3：停机|  


### 8.2.4 控制参数

控制参数分为控制命令、数字输出端子控制、模拟输出AO1控制、模拟输出AO2控制、高速脉冲（FMP）输出控制。
### 8.2.5 控制命令
在P0-02（命令源）选择为2：通讯控制时，上位机通过该通讯地址，可以实现对变频器的启停等相关命令控制，控制命令定义如下：  
 |控制命令通讯地址|命令功能|                   
 |:----: |:----  | 
 |2000H|1：正转运行 </br>2：反转运行 </br>3：正转点动 </br>4：反转点动 </br>5：自由停机 </br>6：减速停机 </br>7：故障复位|  

### 8.2.6 通讯设定值
通讯设定值主要用于中频率源、转矩上限源、VF分离电压源、PID给定源、PID反馈源等选择为通讯给定时的给定数据，其通讯地址为1000H，上位机设定该通讯地址值时，其数据范围为-10000～10000，对应相对给定值-100.00%-100.00%.
### 8.2.7 数字输出端子控制
当数字输出端子功能选择为20：通讯控制时，上位机通过该通讯地址，可以实现对变频器数字输出端子的控制，定义如下：
 |数字输出端子控制通讯地址|命令内容|                   
 |:----: |:----  | 
 |2001H| BiT0：DO1输出控制 </br>BiT1：DO2输出控制 </br>BiT2：RELAY1输出控制 </br>BiT3：RELAY2输出控制 </br>BiT4：FMR输出控制</br>BiT5：VDO1 </br>BiT6：VDO2 </br>BiT7：VDO3 </br>BiT8：VDO4 </br>BiT9：VDO5|  

### 8.2.8 模拟量输出AO1、AO2.高速脉冲输出FMP控制
当模拟量输出AO1、AO2，高速脉冲输出FMP输出功能选择为12：通讯设定时，上位机通过该通讯地址，可以实现对变频器模拟量、高速脉冲输出的控制，定义如下：
 |输出端子|输出控制通讯地址|命令内容|                   
 |:----: |:----: |:----:  | 
 |AO1 |2002H| 0～7FFF表示0%～100%| 
 | AO2 |2003H| 0～7FFF表示0%～100%| 
 | FMP |2004H| 0～7FFF表示0%～100%| 

### 8.2.9 参数初始化



当需要通过上位机实现对变频器的参数初始化操作时，需要使用该功能。
如果PP-00（用户密码）不为0，则首先需要通过进行密码校验，校验通过后，在30秒后，上位机进行参数初始化操作。  
通讯进行用户密码校验的通讯地址为1F00H，直接将正确的用户密码写入该地址，则可以完成密码校验。  
通讯进行参数初始化的地址为1F01H，其数据内容定义如下：
 |参数初始化通讯地址|命令功能|                   
 |:----: |:----  | 
 |1F01H| 1：恢复出厂参数 </br>2：清楚记录信息 </br>4：恢复用户备份参数 </br>501：备份用户当前参数 |   











探索以下文档以便了解更多内容：

<!--more-->

{{< cards >}}
  {{< card link="/docs/product-information/technical-specifications-table/" title="5.1 基本功能参数简表" icon="document-duplicate" >}}
 {{< card link="https://item.taobao.com/item.htm?ft=t&id=771441899583" title="立即购买" icon="shopping-cart" >}}
  {{< card link="/blog/faq/" title="变频器常见问题解答" icon="newspaper" >}}

{{< /cards >}}
